<!-- 摘要：IEEE 37 线路配置与阻抗矩阵审计，记录 721–724 的完整 R/X/C 矩阵、单位、单长与整条线路总阻抗、序分量、默认载流量和 PCB 简化风险。 -->

# IEEE 37 线路参数与阻抗矩阵分析

> 文档定位：任务 3 的线路阻抗矩阵提取与分析。  
> 数据来源：`IEEELineCodes.DSS` 的 721–724 定义、`ieee37.dss` 的线路长度、OpenDSS COM 求解器的 `Rmatrix`/`Xmatrix`/`Cmatrix` 与 `Yprim`。  
> 状态：矩阵逐元素保留；单长与总阻抗均计算；总阻抗已用 `Yprim` 反推校验。

## 1. 单位与口径

- `LineCode` 与 `Line` 都没有显式写 `Units`。OpenDSS 求解器返回 `Units=0`，即 `mi`（英里）。
- `RMatrix`、`XMatrix` 的单位是 **Ω/mi**；`CMatrix` 的单位是 **nF/mi**。
- `Length` 的单位是 **mi**；本模型 35 条馈线线路的长度合计 18.01 mi，单条范围 0.08–1.85 mi。
- `Lines.Rmatrix`（COM 属性）返回的是**单位长度矩阵**，不是整条线路总矩阵。整条线路总矩阵按下式计算：

```text
R_total = R_per_length × Length
X_total = X_per_length × Length
C_total = C_per_length × Length
```

- 该口径已用 `Yprim` 的端子互导纳块反推验证：`-inv(Y12)` 与 `R_total + jX_total` 的最大绝对差为 1.144e-16 Ω。这个差值处于双精度舍入量级，说明“单长矩阵 × 长度”的口径正确。
- 静态 `LineCode` 矩阵与求解器实际加载的单长矩阵逐元素核对，最大绝对差为 3.553e-15（R/X 单位 Ω/mi，C 单位 nF/mi 混合比较），说明求解器加载的正是文件中的矩阵，而不是另一套缓存值。
- `Length_km` 列只是换算值（1 mi = 1.609344 km），不参与计算。

## 2. 四个被引用 LineCode 的完整矩阵

### 721（L35，1 条）

R 矩阵（Ω/mi）：

```text
  [0.055416667 0.012746212 0.006382576]
  [0.012746212 0.050113636 0.012746212]
  [0.006382576 0.012746212 0.055416667]
单位：Ω/mi
```

X 矩阵（Ω/mi）：

```text
  [0.037367424 -0.006969697 -0.007897727]
  [-0.006969697 0.035984848 -0.006969697]
  [-0.007897727 -0.006969697 0.037367424]
单位：Ω/mi
```

C 矩阵（nF/mi）：

```text
  [80.27484728 0 0]
  [0 80.27484728 0]
  [0 0 80.27484728]
单位：nF/mi
```

### 722–724

722、723、724 的完整矩阵逐元素保存在 `IEEE37_LineCode_Table.csv` 与 `IEEE37_Line_Impedance_Matrix.csv`，不在此重复粘贴。它们的共同特征：

- 三个 R/X 矩阵都是 3×3 对称矩阵，非对角元不为零；不能只取对角线。
- 四个 C 矩阵的非对角元均为零，即 721–724 在这些数据中是**对角电容矩阵**。这与“所有 LineCode 的 C 矩阵都有互电容”的笼统说法不同，应以本文件为准。
- C 的对角值随 721→724 递减：721 最大，724 最小；R/X 的对角值随 721→724 递增。

## 3. 参数汇总

| LineCode | 相数 | 单位 | 使用条数 | R1/Ω/mi | X1/Ω/mi | R0/Ω/mi | X0/Ω/mi | C1/nF/mi | C0/nF/mi |
|---|---|---|---|---|---|---|---|---|---|
| 721 | 3 | mi | 1 | 0.043024 | 0.0441856 | 0.074899 | 0.0223485 | 80.27 | 80.27 |
| 722 | 3 | mi | 2 | 0.0599621 | 0.0623927 | 0.145038 | 0.038548 | 64.22 | 64.22 |
| 723 | 3 | mi | 15 | 0.155095 | 0.0884407 | 0.426439 | 0.19721 | 37.6 | 37.6 |
| 724 | 3 | mi | 17 | 0.300745 | 0.0966856 | 0.591162 | 0.240606 | 30.27 | 30.27 |

表中的 R1/X1/R0/X0 是由完整 3×3 矩阵经对称分量变换得到的对角序分量，不是 OpenDSS 的 `LineCode.R1` 标量属性。COM 接口的 `LineCode.R1`/`X1` 在该版本中表现出活动对象缓存，四个代码返回了相同的 0.058/0.1206；因此本审计不采用这些标量属性，全部由矩阵重新计算。

## 4. 序分量与非对称性

| LineCode | |Z0|/Ω/mi | |Z1|/Ω/mi | |Z2|/Ω/mi | 最大序间耦合/Ω/mi |
|---|---|---|---|---|
| 721 | 0.07816 | 0.06167 | 0.06167 | 0.00611 |
| 722 | 0.15007 | 0.08653 | 0.08653 | 0.00857 |
| 723 | 0.46983 | 0.17854 | 0.17854 | 0.01036 |
| 724 | 0.63825 | 0.31590 | 0.31590 | 0.01042 |

721–724 的相矩阵不是完全换位对称矩阵：例如 722 的对角元为 0.089981/0.085/0.089981，互元为 0.030852/0.023371/0.030852。因此：

- Z1 与 Z2 不完全相等；
- 序分量矩阵存在小的序间耦合（最大约 0.01042 Ω/mi）；
- 不能把线路简化为“三相对称、完全解耦”的正序单相等值而不记录误差。

## 5. 全部馈线线路的总阻抗

| 线路 | LineCode | Length/mi | R1/Ω | X1/Ω | |Z1|/Ω | ∠Z1/° | R0/Ω | X0/Ω | |Z0|/Ω | Imax/A |
|---|---|---|---|---|---|---|---|---|---|---|
| L1 | 722 | 0.96 | 0.057564 | 0.059897 | 0.083074 | 46.1 | 0.13924 | 0.037006 | 0.14407 | 268.2 |
| L2 | 724 | 0.4 | 0.1203 | 0.038674 | 0.12636 | 17.8 | 0.23646 | 0.096242 | 0.2553 | 34.7 |
| L3 | 723 | 0.36 | 0.055834 | 0.031839 | 0.064274 | 29.7 | 0.15352 | 0.070995 | 0.16914 | 88.3 |
| L4 | 722 | 1.32 | 0.07915 | 0.082358 | 0.11423 | 46.1 | 0.19145 | 0.050883 | 0.1981 | 189.9 |
| L5 | 724 | 0.24 | 0.072179 | 0.023205 | 0.075817 | 17.8 | 0.14188 | 0.057745 | 0.15318 | 43.1 |
| L6 | 723 | 0.6 | 0.093057 | 0.053064 | 0.10712 | 29.7 | 0.25586 | 0.11833 | 0.2819 | 147.1 |
| L7 | 724 | 0.08 | 0.02406 | 0.0077348 | 0.025272 | 17.8 | 0.047293 | 0.019248 | 0.05106 | 26.0 |
| L8 | 723 | 0.8 | 0.12408 | 0.070753 | 0.14283 | 29.7 | 0.34115 | 0.15777 | 0.37587 | 67.8 |
| L9 | 724 | 0.32 | 0.096238 | 0.030939 | 0.10109 | 17.8 | 0.18917 | 0.076994 | 0.20424 | 20.8 |
| L10 | 724 | 0.24 | 0.072179 | 0.023205 | 0.075817 | 17.8 | 0.14188 | 0.057745 | 0.15318 | 20.2 |
| L11 | 724 | 0.28 | 0.084209 | 0.027072 | 0.088453 | 17.8 | 0.16553 | 0.06737 | 0.17871 | 9.7 |
| L12 | 724 | 0.76 | 0.22857 | 0.073481 | 0.24009 | 17.8 | 0.44928 | 0.18286 | 0.48507 | 9.8 |
| L13 | 724 | 0.12 | 0.036089 | 0.011602 | 0.037909 | 17.8 | 0.070939 | 0.028873 | 0.07659 | 35.1 |
| L14 | 723 | 0.32 | 0.04963 | 0.028301 | 0.057132 | 29.7 | 0.13646 | 0.063107 | 0.15035 | 122.9 |
| L15 | 724 | 0.32 | 0.096238 | 0.030939 | 0.10109 | 17.8 | 0.18917 | 0.076994 | 0.20424 | 10.3 |
| L16 | 723 | 0.6 | 0.093057 | 0.053064 | 0.10712 | 29.7 | 0.25586 | 0.11833 | 0.2819 | 19.7 |
| L17 | 723 | 0.32 | 0.04963 | 0.028301 | 0.057132 | 29.7 | 0.13646 | 0.063107 | 0.15035 | 131.1 |
| L18 | 724 | 0.2 | 0.060149 | 0.019337 | 0.063181 | 17.8 | 0.11823 | 0.048121 | 0.12765 | 20.5 |
| L19 | 724 | 1.28 | 0.38495 | 0.12376 | 0.40436 | 17.8 | 0.75669 | 0.30798 | 0.81696 | 9.8 |
| L20 | 723 | 0.4 | 0.062038 | 0.035376 | 0.071416 | 29.7 | 0.17058 | 0.078884 | 0.18793 | 10.2 |
| L21 | 724 | 0.2 | 0.060149 | 0.019337 | 0.063181 | 17.8 | 0.11823 | 0.048121 | 0.12765 | 20.5 |
| L22 | 723 | 0.52 | 0.080649 | 0.045989 | 0.09284 | 29.7 | 0.22175 | 0.10255 | 0.24431 | 72.4 |
| L23 | 724 | 0.52 | 0.15639 | 0.050277 | 0.16427 | 17.8 | 0.3074 | 0.12512 | 0.33189 | 19.2 |
| L24 | 724 | 0.92 | 0.27669 | 0.088951 | 0.29063 | 17.8 | 0.54387 | 0.22136 | 0.58719 | 44.8 |
| L25 | 723 | 0.6 | 0.093057 | 0.053064 | 0.10712 | 29.7 | 0.25586 | 0.11833 | 0.2819 | 9.7 |
| L26 | 723 | 0.28 | 0.043427 | 0.024763 | 0.049991 | 29.7 | 0.1194 | 0.055219 | 0.13155 | 35.9 |
| L27 | 723 | 0.2 | 0.031019 | 0.017688 | 0.035708 | 29.7 | 0.085288 | 0.039442 | 0.093966 | 131.1 |
| L28 | 723 | 0.56 | 0.086853 | 0.049527 | 0.099982 | 29.7 | 0.23881 | 0.11044 | 0.26311 | 106.0 |
| L29 | 723 | 0.64 | 0.099261 | 0.056602 | 0.11426 | 29.7 | 0.27292 | 0.12621 | 0.30069 | 81.5 |
| L30 | 724 | 0.52 | 0.15639 | 0.050277 | 0.16427 | 17.8 | 0.3074 | 0.12512 | 0.33189 | 26.7 |
| L31 | 723 | 0.4 | 0.062038 | 0.035376 | 0.071416 | 29.7 | 0.17058 | 0.078884 | 0.18793 | 52.2 |
| L32 | 723 | 0.4 | 0.062038 | 0.035376 | 0.071416 | 29.7 | 0.17058 | 0.078884 | 0.18793 | 30.7 |
| L33 | 724 | 0.2 | 0.060149 | 0.019337 | 0.063181 | 17.8 | 0.11823 | 0.048121 | 0.12765 | 17.3 |
| L34 | 724 | 0.28 | 0.084209 | 0.027072 | 0.088453 | 17.8 | 0.16553 | 0.06737 | 0.17871 | 9.7 |
| L35 | 721 | 1.85 | 0.079594 | 0.081743 | 0.11409 | 45.8 | 0.13856 | 0.041345 | 0.1446 | 369.6 |

`R1/X1` 为正序总阻抗，`R0/X0` 为零序总阻抗；它们由整条线路的 3×3 总矩阵变换得到。Jumper 为 1×1 的 1 mΩ 集中连接，不在本表；其单长/总矩阵均为 1 mΩ、0 mH、0 nF。

## 6. 721–724 的差异

- 721：R/X 最低、C 最高，用于 799r–701 的 1.85 mi 线路 L35。
- 722：R/X 低于 723/724，C 较高；用于 L1、L4。
- 723：中等 R/X、较低 C；使用 15 条。
- 724：R/X 最高、C 最低；使用 17 条。
- 这些差异不是“同一根导线换编号”，而是原始 IEEE 37 地下电缆/导体配置的差异。PCB 缩比时若把 721–724 合并成一种 RLC，必须分别评估每条线路的电压降和损耗误差。

## 7. 默认载流量与历史矩阵

- `NormAmps=400 A`、`EmergAmps=600 A` 是 OpenDSS 默认值，DSS 未写出。它们不是 IEEE 37 导体的真实额定值，不能直接用于 PCB 铜箔、端子或保险丝选型。
- `IEEELineCodes.DSS` 中 721–724 上方有 `!!!~` 注释掉的历史矩阵；当前生效的是其后的 `~` 行。历史 C 值（例如 721 的 124.851 nF/mi）明显高于当前值（80.274847 nF/mi），当前值约为历史值的 64%（低约 36%）。本审计使用当前生效值，因为 OpenDSS 实际加载的是它们。
- `ieee37.dss` 第 1 行的注释明确说明这是 3-wire delta 系统；线路电容的零序/正序解释必须放在三线制背景下，不能引入不存在的零序通路。

## 8. 对 PCB 主干设计的含义

- **必须保留完整 3×3 R/X 矩阵**，至少在设计数据库中保留；是否在 PCB 上实现互耦，需要单独的误差评估。简单做法“每相一个独立 R-L 支路”会丢掉 20%–40% 的互阻抗项，对电压不平衡和故障电流分配有影响。
- **C 矩阵在 721–724 中是对角矩阵**，所以并联电容可以按相独立实现；但仍需保留每相各自的 C 值，不能用一个平均电容代替四种 LineCode。
- **长度单位是英里**。把 0.08–1.85 直接当成 km 或 m 会造成 1.6 倍或 1600 倍的错误；PCB 缩比时必须先做单位换算，再乘阻抗缩放系数。
- **60 Hz 是原模型频率**。若实体平台采用 50 Hz，X 与 C 的缩比不能直接照搬 60 Hz 数值；见 `IEEE37_Source_Analysis.md` 的频率说明。
- **Jumper 不是线路**。它是 B 相的 1 mΩ 集中连接，`Length=1.0` 只是 OpenDSS 默认值；不要把它当成 1 mi 的 721 线路。基态下它的电流近零（约 0.00015 A），因为三台设备的 B 相电流在 799.2 处相量和为零；它是电位参考，不是基态功率通道，但故障/不平衡时可能承载大电流，不能按基态电流选截面。

## 9. 结论

四个被引用 LineCode 的完整 R/X/C 矩阵均已提取；每条线路的单长矩阵与总矩阵均可追溯；总阻抗与 `Yprim` 的校验差在 1.144e-16 Ω 量级。线路参数的直接可用形式是“单长 3×3 矩阵 + 长度（mi）”，不是“三个独立的 R/L 数值”。
