<!-- 摘要：IEEE 37 负荷对象审计，记录 30 个负荷的节点、相别、Delta 接线、P/Q、Model 1/2/4 数量、CVR 默认值、S728 三相分配与固定 RLC 转换边界。 -->

# IEEE 37 负荷对象与接线分析

> 文档定位：任务 4 的负荷对象完整提取与接线映射。  
> 数据来源：`ieee37.dss` 第 69–98 行的 30 个 `New Load` 定义；OpenDSS COM 求解器的 `kW/kvar/PF/kVA/Model/CVR/ZIPV/Powers`。  
> 状态：静态定义与求解读数均已核对；逐支路映射见 `IEEE37_Load_Connection_Map.csv`。

## 1. 对象计数

| Model | 名称 | 对象数 |
|---|---|---|
| 1 | 恒定 P | 15 |
| 2 | 恒定 Z | 7 |
| 4 | 指数/CVR | 8 |

合计 30 个负荷对象，分布在 25 个母线。其中：

- 单相 Delta 负荷 29 个；
- 三相 Delta 负荷 1 个（`S728`）；
- 没有 Y 接负荷，没有单相接地负荷；
- 所有负荷 `Conn=Delta`，`Enabled=true`，`Status=0`（Fixed）。

## 2. Delta 接线的实际含义

在 OpenDSS 中，`Phases=1` 与 `Conn=Delta` 的组合表示一个**跨接在两个相节点之间的单相负荷**，不是“相—中性点”负荷。例如：

- `S701a Bus1=701.1.2`：接在 701 的 1 相与 2 相之间，即 A–B；
- `S701c Bus1=701.3.1`：接在 3 相与 1 相之间，即 C–A；
- `S728 Bus1=728 Phases=3 Conn=Delta`：OpenDSS 自动使用 728 的 1/2/3 三个节点，形成 (1-2)、(2-3)、(3-1) 三个 Delta 支路。

因此，“30 个负荷对象”对应“29 个单相支路 + 3 个 S728 支路 = 32 个相间支路”。`IEEE37_Load_Connection_Map.csv` 按 32 行记录，每个支路都有明确的 `PhaseFrom`、`PhaseTo`、名义 kW/kvar 和求解电压。

## 3. 负荷对象表

| 负荷 | Bus1 | 相 | Conn | Model | kV | kW | kvar | PF | 相间 | 实际 P/kW | 实际 Q/kvar |
|---|---|---|---|---|---|---|---|---|---|---|---|
| S701a | 701.1.2 | 1 | Delta | 1 | 4.800 | 140.0 | 70.0 | 0.8944 | 1-2 | 140.0 | 70.0 |
| S701b | 701.2.3 | 1 | Delta | 1 | 4.800 | 140.0 | 70.0 | 0.8944 | 2-3 | 140.0 | 70.0 |
| S701c | 701.3.1 | 1 | Delta | 1 | 4.800 | 350.0 | 175.0 | 0.8944 | 3-1 | 350.0 | 175.0 |
| S712c | 712.3.1 | 1 | Delta | 1 | 4.800 | 85.0 | 40.0 | 0.9048 | 3-1 | 85.0 | 40.0 |
| S713c | 713.3.1 | 1 | Delta | 1 | 4.800 | 85.0 | 40.0 | 0.9048 | 3-1 | 85.0 | 40.0 |
| S714a | 714.1.2 | 1 | Delta | 4 | 4.800 | 17.0 | 8.0 | 0.9048 | 1-2 | 16.7 | 7.7 |
| S714b | 714.2.3 | 1 | Delta | 4 | 4.800 | 21.0 | 10.0 | 0.9029 | 2-3 | 21.2 | 10.2 |
| S718a | 718.1.2 | 1 | Delta | 2 | 4.800 | 85.0 | 40.0 | 0.9048 | 1-2 | 81.7 | 38.5 |
| S720c | 720.3.1 | 1 | Delta | 1 | 4.800 | 85.0 | 40.0 | 0.9048 | 3-1 | 85.0 | 40.0 |
| S722b | 722.2.3 | 1 | Delta | 4 | 4.800 | 140.0 | 70.0 | 0.8944 | 2-3 | 139.9 | 69.9 |
| S722c | 722.3.1 | 1 | Delta | 4 | 4.800 | 21.0 | 10.0 | 0.9029 | 3-1 | 20.2 | 9.2 |
| S724b | 724.2.3 | 1 | Delta | 2 | 4.800 | 42.0 | 21.0 | 0.8944 | 2-3 | 41.9 | 21.0 |
| S725b | 725.2.3 | 1 | Delta | 1 | 4.800 | 42.0 | 21.0 | 0.8944 | 2-3 | 42.0 | 21.0 |
| S727c | 727.3.1 | 1 | Delta | 1 | 4.800 | 42.0 | 21.0 | 0.8944 | 3-1 | 42.0 | 21.0 |
| S728 | 728 | 3 | Delta | 1 | 4.800 | 126.0 | 63.0 | 0.8944 | 1-2,2-3,3-1 | 126.0 | 63.0 |
| S729a | 729.1.2 | 1 | Delta | 4 | 4.800 | 42.0 | 21.0 | 0.8944 | 1-2 | 41.0 | 20.0 |
| S730c | 730.3.1 | 1 | Delta | 2 | 4.800 | 85.0 | 40.0 | 0.9048 | 3-1 | 78.0 | 36.7 |
| S731b | 731.2.3 | 1 | Delta | 2 | 4.800 | 85.0 | 40.0 | 0.9048 | 2-3 | 85.7 | 40.3 |
| S732c | 732.3.1 | 1 | Delta | 1 | 4.800 | 42.0 | 21.0 | 0.8944 | 3-1 | 42.0 | 21.0 |
| S733a | 733.1.2 | 1 | Delta | 4 | 4.800 | 85.0 | 40.0 | 0.9048 | 1-2 | 82.2 | 37.4 |
| S734c | 734.3.1 | 1 | Delta | 1 | 4.800 | 42.0 | 21.0 | 0.8944 | 3-1 | 41.9 | 20.9 |
| S735c | 735.3.1 | 1 | Delta | 1 | 4.800 | 85.0 | 40.0 | 0.9048 | 3-1 | 84.4 | 39.7 |
| S736b | 736.2.3 | 1 | Delta | 2 | 4.800 | 42.0 | 21.0 | 0.8944 | 2-3 | 41.9 | 20.9 |
| S737a | 737.1.2 | 1 | Delta | 4 | 4.800 | 140.0 | 70.0 | 0.8944 | 1-2 | 134.4 | 64.5 |
| S738a | 738.1.2 | 1 | Delta | 1 | 4.800 | 126.0 | 62.0 | 0.8973 | 1-2 | 126.0 | 62.0 |
| S740c | 740.3.1 | 1 | Delta | 1 | 4.800 | 85.0 | 40.0 | 0.9048 | 3-1 | 83.9 | 39.5 |
| S741c | 741.3.1 | 1 | Delta | 4 | 4.800 | 42.0 | 21.0 | 0.8944 | 3-1 | 41.5 | 20.7 |
| S742a | 742.1.2 | 1 | Delta | 2 | 4.800 | 8.0 | 4.0 | 0.8944 | 1-2 | 7.8 | 3.9 |
| S742b | 742.2.3 | 1 | Delta | 2 | 4.800 | 85.0 | 40.0 | 0.9048 | 2-3 | 86.8 | 40.9 |
| S744a | 744.1.2 | 1 | Delta | 1 | 4.800 | 42.0 | 21.0 | 0.8944 | 1-2 | 42.0 | 21.0 |

`实际 P/Q` 是 OpenDSS 在 1.0 pu 负荷、当前电压下的求解值；它与定义值的差异来自：

- Model 1 恒功率：在电压偏离 1.0 pu 时仍维持 P/Q，因此实际值与定义值接近；
- Model 2 恒阻抗：P/Q 随电压平方变化；
- Model 4 指数/CVR：P 随电压的 CVRwatts 次方、Q 随 CVRvars 次方变化。

## 4. 相间支路功率分布

| 相间支路 | 支路数 | 名义 kW | 名义 kvar |
|---|---|---|---|
| 1-2 | 10 | 727.0 | 357.0 |
| 2-3 | 9 | 639.0 | 314.0 |
| 3-1 | 13 | 1091.0 | 530.0 |

总名义负荷为 2457.0 kW、1201.0 kvar，视在功率 2734.82 kVA，整体功率因数 0.8984（滞后）。C–A 支路最重，B–C 最轻；这一不平衡与 Open-Delta 两台调压器的负载差异一致。

## 5. S728 的三相 Delta 分配

`S728` 定义为 `Bus1=728`、`Phases=3`、`Conn=Delta`、`Model=1`、`kW=126`、`kvar=63`。OpenDSS 将总功率按三个相间支路均分：

| 支路 | 相间 | 名义 kW | 名义 kvar | 求解相节点 P/kW | 求解相节点 Q/kvar | 支路电压/kV |
|---|---|---|---|---|---|---|
| S728-B1 | 1-2 | 42 | 21 | 41 | 21 | 4.685 |
| S728-B2 | 2-3 | 42 | 21 | 42 | 22 | 4.836 |
| S728-B3 | 3-1 | 42 | 21 | 43 | 20 | 4.614 |

注意：`Solved_PhaseNode_P/Q` 是三个相节点的注入功率，不是三个 Delta 支路的支路功率；三者之和为 126.00 kW / 63.00 kvar。名义支路功率仍按 42 kW / 21 kvar 记录，供固定 RLC 设计使用。

## 6. CVR、ZIPV 与其他属性

- 所有负荷的 `CVRwatts=1.0`、`CVRvars=2.0`。这两个值没有写在 DSS 中，是 OpenDSS 默认值，由求解器返回。
- 所有负荷的 `ZIPV` 为空，没有 ZIPV 参数。
- 没有 `CVRcurve`、`CVRvars` 曲线、`daily`、`duty`、`growth` 等时变属性；这是**单快照**模型，不是时序负荷模型。
- `Status=0` 表示 Fixed，不是“停运”；`Enabled=true` 才是投入状态。
- 所有负荷的 `PF` 由 kW/kvar 计算；2:1 的负荷为 0.8944，85/40 的负荷为 0.9048，`S738a`（126/62）为 0.8973；以负荷表逐项为准。

## 7. Model 1/2/4 与固定 RLC 的关系

- **Model 2（7 个）**：恒阻抗，P/Q 随电压平方变化。在基频下，固定 RLC 可以精确复现其电压依赖关系；但 R/L/C 的具体数值必须按平台电压、频率和支路功率重新计算。
- **Model 1（15 个）**：恒功率。固定 RLC 只能在选定的基准电压/功率点匹配 P/Q，不能在整个电压范围内维持恒功率。
- **Model 4（8 个）**：指数/CVR，P∝V^1、Q∝V^2（默认指数）。固定 RLC 的 P∝V²、Q∝V²，因此 P 的电压依赖不同，Q 在默认指数下相同。也不能在整个电压范围内精确复现。
- 对 Model 1/4 的固定 RLC 转换，应在报告中明确写“基准工作点等效”，并给出转换电压、频率和 P/Q；不能把转换后的 RLC 说成“原负荷模型的等价实现”。

## 8. 负荷所在节点与电压等级

- 所有负荷都在 4.8 kV 等级；没有负荷接在 230 kV 或 0.48 kV。
- `775` 是 XFM1 二次侧 0.48 kV 母线，**没有负荷**；因此 XFM1 基态潮流接近零。
- `799`、`799r` 也没有负荷；它们是调压器边界，不是负荷母线。
- 25 个负荷母线中，701、714、722、742 各有两个以上负荷对象；其余各一个。

## 9. 对固定 RLC 与 PCB 的含义

- 32 个相间支路是 PCB 负荷子板的最小连接单元；每个支路必须保留 `PhaseFrom`/`PhaseTo`，不能把单相 Delta 负荷误接成相—中性点。
- S728 的三个支路应作为三个独立的两端 RLC 支路实现，不能用一个三相 Y 型负荷替代。
- Model 1/4 的固定 RLC 只能在基态匹配；若实验需要扫描电压或故障期间的电压跌落，必须记录“负荷特性不再等价”的误差。
- 负荷功率是 4.8 kV 原始值，不是 24 V 值；在缩比计算前不要直接照搬 kW/kvar 到 24 V 元件。

## 10. 结论

30 个负荷对象的节点、相别、Delta 接线、P/Q、Model 和 CVR 默认值均已从 DSS 与求解器闭合。负荷表与接线映射表可以直接作为 KiCad 负荷子板的连接依据；但固定 RLC 的元件值尚未计算，且 Model 1/4 的全电压范围等价性不成立。
