<!-- 摘要：IEEE 37 电源与源端结构分析，记录 Vsource、SubXF、Open-Delta 调压器、XFM1 参数，回答 799/799r 与 24 V 参考点及等效阻抗处理问题。 -->

# IEEE 37 电源与源端结构分析

> 文档定位：任务 5 的 Vsource、SubXF、Open-Delta 调压器、XFM1 核对，以及 24 V 实体电源接入建议。  
> 数据来源：`ieee37.dss` 第 8–19、61–66 行；OpenDSS COM 求解器的 `Vsource`、`Transformer`、`RegControl`、`Bus.Zsc1` 与基态潮流。  
> 状态：原始参数与求解器读数已核对；24 V 缩比部分属于工程设计建议，不是原始模型数据。

## 1. 电源定义

求解器与 DSS 给出的电源参数：

| 参数 | 值 | 说明 |
|---|---|---|
| Vsource 名称 | source | OpenDSS 隐式电源 |
| BasekV | 230.0 | 230 kV 线电压 |
| pu | 1.0 | 1.00 |
| 相角 | 0.0 | 0° |
| 频率 | 60.0 | 60 Hz |
| 相数 | 3 | 3 |
| MVAsc3 | 200000 | DSS 中 `MVAsc3=200000` |
| MVAsc1 | 210000 | DSS 中 `MVAsc1=210000` |
| Z1（求解器） | 0.064153 + j0.256599 Ω | |Z1|=0.264497 Ω，∠75.96° |
| Z0（求解器） | 0.071841 + j0.215524 Ω | 三线制 Delta 下零序网络不提供负荷通路，仅作参考 |

`MVAsc3=200000` 表示 200 GVA 的短路容量，这是一个非常“硬”的测试电源，不是实际 230 kV 变电站的等值。它的正序阻抗约 0.2645 Ω（230 kV 侧），折算到 4.8 kV 侧仅约 0.000115 Ω，相对 SubXF 的 0.7600 Ω 可以忽略。

4.8 kV 母线的 `Zsc0` 在求解器中约为数千欧姆，这是三线制 Delta 没有零序返回路径的数值表现，不是可用的物理零序阻抗；本审计的正序短路分析只使用 `Zsc1`。

## 2. SubXF 主变压器

| 参数 | 值 | 说明 |
|---|---|---|
| 连接 | 230 kV Δ / 4.8 kV Δ | 三相双绕组，Delta–Delta |
| 额定容量 | 2500 kVA | 每绕组 2500 kVA（三相总容量） |
| Xhl | 8.00% | 显式写在 DSS 中 |
| 绕组电阻 | 1.000% / 1.000% | 每绕组 1%，显式 |
| Zbase 4.8 kV 侧 | 9.2160 Ω | 4.8² / 2.5 MVA |
| R 总（4.8 kV 侧） | 0.184320 Ω | 两侧 1% 相加 |
| X 总（4.8 kV 侧） | 0.737280 Ω | Xhl=8% |
| Z 总（4.8 kV 侧） | 0.759971 Ω | 标幺值 0.08246 |
| 额定电流 4.8 kV 侧 | 300.70 A | 2500 kVA / (√3 × 4.8 kV) |
| 基态最大电流 | 406.49 A | 电流负载率 135.2% |
| 基态视在功率 | 3028.7 kVA | 视在负载率 121.1% |

**关键事实**：在 1.0 pu 负荷下，SubXF 的视在功率约 3028.7 kVA，为 2500 kVA 的 121.1%；4.8 kV 侧最大电流约 406.5 A，为额定 300.7 A 的 135.2%。这不是审计错误，而是原模型基态的重载特性。任何 24 V 缩比方案都必须决定：是复现这一重载运行点，还是降低负荷/提高电源容量并明确记录偏离。

求解器在 799 的 `Zsc1` 约 0.7098 Ω，略低于 SubXF 铭牌阻抗 0.7600 Ω。`Zsc1` 是母线驱动点阻抗，包含下游调压器和馈线的并联效应，不能反推 SubXF 漏抗；SubXF 漏抗应以本表铭牌公式计算。

## 3. Open-Delta 调压器

| 项目 | reg1a | reg1c |
|---|---|---|
| 变压器 | reg1a | reg1c |
| 控制器 | creg1a | creg1c |
| 相间 | A–B（799.1.2 → 799r.1.2） | C–B（799.3.2 → 799r.3.2） |
| 相数/绕组 | 1 / 2 | 1 / 2 |
| 额定电压 | 4.8 / 4.8 kV | 4.8 / 4.8 kV |
| 额定容量 | 2000 / 2000 kVA | 2000 / 2000 kVA |
| Xhl | 1.00% | 1.00% |
| 绕组电阻 | 0.200% / 0.200% | 0.200% / 0.200% |
| Vreg | 4.880 kV（122 V/120 V 基准） | 4.880 kV |
| Band | 0.080 kV（2 V/120 V 基准） | 0.080 kV |
| PT/CT | 40 / 350 A | 40 / 350 A |
| LDC R/X | -0.201 / 3.348 V | 2.799 / 1.848 V |
| 当前档位 | 16（1.10000） | 14（1.08750） |
| 基态视在负载 | 1801.9 kVA（90.1%） | 1770.7 kVA（88.5%） |

- 两台调压器的 `%r` 在 DSS 中没有写出，求解器按默认 0.2%/绕组处理；`Xht=35%`、`Xlt=30%` 也是默认值，不参与两绕组正序计算。
- `creg1a` 的 `R=-0.201 V`、`X=3.348 V`；`creg1c` 的 `R=2.799 V`、`X=1.848 V`。这是线路压降补偿（LDC）设置，不是变压器绕组电阻/电抗。
- `creg1a` 当前档位 16（tap=1.1，最大档）；`creg1c` 当前档位 14（tap=1.0875）。`creg1a` 已到上限，说明基态 A–B 支路已经需要最大升压。
- 两台调压器的基态视在负载都接近 90%，且 `reg1c` 的基态 Q 为负（约 -354.4 kvar），与 `reg1a` 的正 Q（约 1625.2 kvar）形成明显不对称。这是 Open-Delta 接线、B 相直接连接和不平衡负荷共同作用的结果；不要用“两台相同调压器平均分担”来简化。
- 这里的 2000 kVA 是**每台单相调压器**的额定容量；两台 Open-Delta 组合的三相可用容量不能简单相加为 4000 kVA，需按 Open-Delta 容量定义单独校核。本表的 90% 是单台调压器负载率，不是“两台合计 4000 kVA 的 90%”。

## 4. XFM1 负荷变压器

| 参数 | 值 | 说明 |
|---|---|---|
| 连接 | 4.8 kV Δ / 0.48 kV Δ | 三相双绕组 |
| 额定容量 | 500 kVA | 每绕组 500 kVA |
| Xhl | 1.81% | 显式 |
| 绕组电阻 | 0.045% / 0.045% | 每绕组 0.045%，显式 |
| 变比 | 10.000 | 4.8 / 0.48 = 10 |
| Zbase 4.8 kV 侧 | 46.0800 Ω | 4.8² / 0.5 MVA |
| Z 总（4.8 kV 侧） | 0.835078 Ω | 标幺值 0.01812 |
| 775 侧基态电压 | 0.4664 / 0.4823 / 0.4590 kV | 0.48 kV 等级 |
| 775 侧基态负载 | 0.000 kVA | 无负荷，潮流接近零 |

`775` 没有负荷，也没有线路，只有 XFM1 一个连接。它是“变压器二次侧末端”，不是第 36 条馈线线路。PCB 上可以把 XFM1 做成独立可维护模块，但必须明确 775 侧在基态是空载的；如果后续要在 775 接负荷，需要重新做潮流和短路校验。

## 5. Bus 799 与 Bus 799r 的电气区别

基态求解值：

| 母线 | Vab/kV | Vbc/kV | Vca/kV | Vab/pu | Vbc/pu | Vca/pu |
|---|---|---|---|---|---|---|
| 799 | 4.433 | 4.552 | 4.431 | 0.9235 | 0.9483 | 0.9232 |
| 799r | 4.821 | 4.941 | 4.773 | 1.004 | 1.029 | 0.9945 |
| 701 | 4.763 | 4.889 | 4.695 | 0.9922 | 1.019 | 0.978 |

- 799 是 SubXF 二次侧，基态只有 0.923 pu 左右；电压降落主要来自 SubXF 的漏抗和负荷。
- 799r 是调压器输出，A/C 相被升压到接近 1.0 pu；B 相通过 1 mΩ Jumper 与 799 直接相连，因此 799.2 与 799r.2 几乎等电位。
- 799r 不是“新电源”，也不是“新负荷母线”；它是调压器后的内部母线，经 L35 接 701。
- 799 和 799r 的电压差不是固定变比，而是由调压器档位、LDC、负荷和相别共同决定；基态 `creg1a` 已在最大档，不能把它当作可继续升压的裕度。

## 6. 问题 1：799 和 799r 在原模型中的电气区别是什么？

799 是 SubXF 的二次侧、Open-Delta 调压器的输入；799r 是两台单相调压器的输出、L35 的起点。两者只通过以下三条支路相连：`reg1a`（A–B）、`reg1c`（C–B）和 `Jumper`（B 相）。因此 B 相通过 1 mΩ Jumper 直接连接，A/C 相是调压器耦合；799r 的 A/C 电压由调压器档位和 LDC 决定，不等于 799。799 没有负荷，799r 也没有负荷；它们不是负荷节点。基态 Jumper 电流近零（约 0.00015 A），因为 SubXF/reg1a/reg1c 的 B 相电流在 799.2 处相量和为零；Jumper 是 B 相电位参考，不是基态功率通道，但故障/不平衡时可能承载大电流。

## 7. 问题 2：24 V AC 定义在 Bus 799 是否合理？

**拓扑上合理，但必须带条件。** 799 是原模型 SubXF 的二次侧边界，把 24 V 电源定义在这里可以保留 reg1a/reg1c、Jumper、L35 和 701 之后的全部馈线，是保留原拓扑最自然的选择。

需要明确的三点：

1. **24 V 是“1.0 pu”还是“基态 799 电压”？** 原模型 799 在 1.0 pu 负荷下只有 0.923 pu 左右；如果 24 V 被定义为 799 的基态电压，那么对应的 4.8 kV 基准不是 4.8 kV，而是约 4.43 kV。建议把 24 V 定义为 4.8 kV 的 1.0 pu 等值（即 24 V 对应 4.8 kV），让 799 在负荷下自然跌落到约 0.923×24=22.2 V；这与原模型一致。若把 24 V 钳在 799 的负荷电压上，则整个网络的标幺基准会偏移。
2. **24 V 是线电压 RMS。** 三相三线 Delta，Vab/Vbc/Vca 为 24 V；不是 24 V 相电压，也不是 ±24 V 直流。
3. **24 V 电源必须与缩比后的网络阻抗配套。** 只把电压改成 24 V、保留原始 Ω 值，会把标幺阻抗放大到不可实现；必须按第 9 节的缩放公式处理。

## 8. 问题 3：如果直接定义在 799，原始 SubXF 的等效阻抗是否需要保留？

**如果实验包含故障注入或需要短路特性，建议保留；如果只做正常工况电压/拓扑演示，可以省略，但必须记录“理想电源”假设。**

原因：

- SubXF 的标幺阻抗 |Z|≈0.08246（0.02+j0.08），是 799 处短路电流的主要限制。上游 200 GVA 电源折算到 4.8 kV 后仅约 0.000115 Ω，远小于 SubXF 的 0.7600 Ω。
- 若把 24 V 理想电源直接接 799，故障电流只由实体电源、线缆和保护决定，不再代表原模型的 2.5 MVA 变压器限流特性。
- 若保留 SubXF 等值阻抗，应在 24 V 侧用串联阻抗实现，并按平台功率基准缩放；不能直接把 4.8 kV 侧的 0.184+j0.737 Ω 照搬到 24 V。

## 9. 问题 4：如何处理上游电源与 SubXF 等值阻抗，才能尽可能保留短路特性？

建议按以下顺序：

1. **建立 799 处的戴维南等值**：

```text
Z_th_799 = Z_source_referred_to_4.8kV + Z_SubXF
Z_SubXF  = (R1% + R2%)/100 × Zbase_4.8 + j (Xhl%/100 × Zbase_4.8)
Zbase_4.8 = 4.8² / 2.5 MVA = 9.216 Ω
```

本模型数值：

```text
Z_source_referred = 0.00002794 + j0.00011176 Ω
Z_SubXF           = 0.18432000 + j0.73728000 Ω
Z_th_799          = 0.18434794 + j0.73739176 Ω
|Z_th_799|        = 0.76008603 Ω
I_fault,3ph,4.8kV = 4800 / (√3 × |Z_th_799|) = 3646.0 A
```

2. **选择平台电压基准与功率基准**。24 V 只是电压基准，功率基准必须单独选。若选 `S_platform`，则：

```text
Z_platform = Z_th_pu × V_platform² / S_platform
Z_th_pu    = |Z_th_799| / Zbase_4.8 = 0.082475
X/R        = 4.00（阻抗角约 75.96°）
```

3. **把所有线路、变压器和负荷阻抗按同一比例缩放**：

```text
k_Z = (V_platform / 4.8 kV)² × (S_original / S_platform)
Z_platform_element = Z_original_element × k_Z
```

这样电压降、负荷率和短路电流的标幺值才与原模型一致。

4. **把实体电源自身的输出阻抗串入**。如果 24 V 电源是变压器、功放或可编程源，先测量其短路阻抗/限流特性，再与缩放后的 `Z_th` 相加；不要假设电源是理想 0 Ω，也不要重复计算 SubXF。

5. **验证**：在 24 V 派生模型中，至少比较以下标幺量与原模型：799/799r/701 的电压、L35 电流、SubXF 视在负载率、799 三相短路电流。只有这些量在同一标幺基准下接近，才能说“短路特性得到保留”。

24 V 侧所需串联阻抗的量级（仅按 SubXF 标幺值折算，不含实体电源自身阻抗）：

| 平台功率基准 S/VA | Z_platform/Ω | 799 三相短路电流/A |
|---|---|---|
| 50 | 0.95011 | 14.58 |
| 100 | 0.47505 | 29.17 |
| 250 | 0.19002 | 72.92 |
| 500 | 0.09501 | 145.84 |
| 1000 | 0.04751 | 291.68 |

若坚持使用原始 2.5 MVA 功率基准，则 `Z=1.900e-05 Ω`、`I_fault≈729.2 kA`，在 24 V 实体平台上不可实现。这正是“只缩电压、不缩功率”不可行的原因。

## 10. 问题 5：24 V 定义在 799 与 799r 分别会怎样？

**定义在 799（推荐基准）**：

- 保留 reg1a、reg1c、Jumper、L35、701 及以下全部馈线；
- 可以研究调压器档位、LDC、B 相旁路和 A/C 相不平衡；
- 电源等值阻抗可以代表 SubXF + 上游，短路特性可调；
- 需要实现两台单相调压器或它们的等效，硬件更复杂；
- 799 与 799r 是两个不同的电气节点，测量 Vab/Vbc/Vca 时应分别引出。

**定义在 799r**：

- 绕过 799 和两台调压器，799r 直接成为电源母线；
- L35、701 及以下馈线仍然保留；
- 网络更简单，但不再是原始拓扑：调压器、Jumper、B 相旁路和 799 节点被移除或旁路；
- 701 处的短路水平不再包含调压器阻抗和控制行为；
- 无法做调压器档位/LDC 实验；
- 若只是为了在 24 V 下研究 701 以下馈线，可以把 799r 作为简化电源点，但必须在派生模型中明确标注“调压器已旁路”，不能称为“原始 IEEE 37 模型”。

**不推荐的做法**：把 24 V 电源接在 799，但把 reg1a/reg1c 短路或旁路，却仍称“电源在 799”。此时 799 与 799r 实际上等电位，拓扑语义已经改变；应在文档和 PCB 丝印上明确写“调压器旁路”。

## 11. 频率与相序

- 原模型 `DefaultBaseFrequency=60`，所有 LineCode `BaseFreq=60`；本次求解在 60 Hz 下完成。
- 若实体平台采用 50 Hz：线路 X 近似按 50/60 缩放；C 的容纳按 50/60 缩放；负荷 RLC 的 L/C 需按 50 Hz 重新计算；变压器漏抗的标幺值通常按频率修正。不能把 60 Hz 的 X/C 数值直接当作 50 Hz。
- 相序：原模型为 A-B-C 正序（Vsource 0°、-120°、+120°）。PCB 接线必须保持 A→B→C 的相序；调压器 reg1a 跨 A–B、reg1c 跨 C–B，不能随意调换。

## 12. 结论

- SubXF、reg1a/reg1c、XFM1 的参数均可从 DSS 与求解器闭合；SubXF 的基态重载和调压器接近满载是原模型的重要运行特征。
- 799 是 24 V 电源的合理拓扑参考点，但 24 V 必须定义为 4.8 kV 的 1.0 pu 等值，并配套缩放后的 SubXF/上游等值阻抗。
- 若只做正常工况演示，可以用理想 24 V 源；若要做故障注入，必须保留等效阻抗并验证短路电流。
- 799r 作为电源点会绕过调压器，属于派生简化模型，不是原始拓扑。
