<!-- 摘要：IEEE 37 实际 DSS 拓扑审计，记录 39 个母线名、117 个相节点、35 条馈线线路、Jumper、变压器/调压器连接、主馈线、分支、末端节点及图论检查结果。 -->

# IEEE 37 电气拓扑审计

> 文档定位：任务 2 的节点—线路拓扑核对结果，直接服务于 KiCad 主干原理图的连接关系。  
> 数据来源：`ieee37.dss` 的 `Bus1`/`Bus2`、变压器绕组、调压器和负荷定义；拓扑图见 `IEEE37_Topology.png`。  
> 状态：图论检查与 OpenDSS 求解均已执行。

## 1. 计数口径

必须先区分三个层次，不能把“IEEE 37”这个名称直接当作节点数：

- **母线名称**：39 个（含 `SourceBus`）。不含 `SourceBus` 的网络母线为 38 个。
- **母线相节点**：117 个（39 × 3）。每个母线都有 1、2、3 三个相节点；`799.2`、`799r.2` 等是相节点，不是独立母线。
- **变压器两侧母线**：`SubXF` 的 `SourceBus`/`799`、`XFM1` 的 `709`/`775`、`reg1a` 的 `799.1.2`/`799r.1.2`、`reg1c` 的 `799.3.2`/`799r.3.2`。这些端子已经计入上述母线名称，不重复计数。

`SourceBus` 是 230 kV 理想电源母线，不属于 4.8 kV 馈线的 37/38 个负荷母线；`775` 是 XFM1 的 0.48 kV 二次侧母线，也不是 L1–L35 中的一条线路。变压器 primitive 矩阵内部还有第 4 个中性导体，但它不是母线相节点，未计入 117。

## 2. 电压等级

| 电压等级 | 母线 | 说明 |
|---|---|---|
| 230 kV | SourceBus | Vsource 理想电源；经 SubXF 降至 4.8 kV |
| 4.8 kV | 799、799r、701–744 | 三相三线 Delta；799 为 SubXF 二次侧，799r 为 Open-Delta 调压器输出 |
| 0.48 kV | 775 | XFM1 二次侧；基态无负荷，潮流接近零 |

注意：OpenDSS 的 `Bus.kVBase` 返回的是**线中性点基准**（4.8 kV 母线为 2.771 kV，0.48 kV 母线为 0.2771 kV），而 `VLL` 返回线电压。`IEEE37_Node_Table.csv` 同时保留 `kVBase_LN` 与 `NominalLL_kV`，避免把 2.771 kV 误当作 4.8 kV 线电压。

## 3. 节点表

| 母线 | kV（LL） | 类型 | 度 | 线路 | 变压器 | 负荷 | 末端 |
|---|---|---|---|---|---|---|---|
| 701 | 4.8 | Feeder node | 2 | L1,L35 | — | S701a,S701b,S701c | no |
| 702 | 4.8 | Feeder node | 4 | L1,L2,L3,L4 | — | — | no |
| 703 | 4.8 | Feeder node | 3 | L4,L5,L6 | — | — | no |
| 704 | 4.8 | Feeder node | 3 | L7,L8,L22 | — | — | no |
| 705 | 4.8 | Feeder node | 3 | L2,L9,L10 | — | — | no |
| 706 | 4.8 | Feeder node | 2 | L11,L25 | — | — | no |
| 707 | 4.8 | Feeder node | 3 | L12,L13,L24 | — | — | no |
| 708 | 4.8 | Feeder node | 3 | L14,L15,L17 | — | — | no |
| 709 | 4.8 | Feeder node / XFM1 primary | 4 | L16,L17,L27 | XFM1 | — | no |
| 710 | 4.8 | Feeder node | 3 | L18,L19,L30 | — | — | no |
| 711 | 4.8 | Feeder node | 3 | L20,L21,L32 | — | — | no |
| 712 | 4.8 | Feeder node | 1 | L10 | — | S712c | yes |
| 713 | 4.8 | Feeder node | 2 | L3,L22 | — | S713c | no |
| 714 | 4.8 | Feeder node | 2 | L7,L23 | — | S714a,S714b | no |
| 718 | 4.8 | Feeder node | 1 | L23 | — | S718a | yes |
| 720 | 4.8 | Feeder node | 3 | L8,L24,L25 | — | S720c | no |
| 722 | 4.8 | Feeder node | 1 | L13 | — | S722b,S722c | yes |
| 724 | 4.8 | Feeder node | 1 | L12 | — | S724b | yes |
| 725 | 4.8 | Feeder node | 1 | L11 | — | S725b | yes |
| 727 | 4.8 | Feeder node | 2 | L5,L26 | — | S727c | no |
| 728 | 4.8 | Feeder node | 1 | L33 | — | S728 | yes |
| 729 | 4.8 | Feeder node | 1 | L34 | — | S729a | yes |
| 730 | 4.8 | Feeder node | 2 | L6,L27 | — | S730c | no |
| 731 | 4.8 | Feeder node | 1 | L16 | — | S731b | yes |
| 732 | 4.8 | Feeder node | 1 | L15 | — | S732c | yes |
| 733 | 4.8 | Feeder node | 2 | L14,L28 | — | S733a | no |
| 734 | 4.8 | Feeder node | 3 | L28,L29,L30 | — | S734c | no |
| 735 | 4.8 | Feeder node | 1 | L18 | — | S735c | yes |
| 736 | 4.8 | Feeder node | 1 | L19 | — | S736b | yes |
| 737 | 4.8 | Feeder node | 2 | L29,L31 | — | S737a | no |
| 738 | 4.8 | Feeder node | 2 | L31,L32 | — | S738a | no |
| 740 | 4.8 | Feeder node | 1 | L21 | — | S740c | yes |
| 741 | 4.8 | Feeder node | 1 | L20 | — | S741c | yes |
| 742 | 4.8 | Feeder node | 1 | L9 | — | S742a,S742b | yes |
| 744 | 4.8 | Feeder node | 3 | L26,L33,L34 | — | S744a | no |
| 775 | 0.48 | Transformer secondary (no load) | 1 | — | XFM1 | — | yes |
| 799 | 4.8 | Substation secondary / regulator input | 4 | Jumper | reg1a,reg1c,SubXF | — | no |
| 799r | 4.8 | Regulator output / feeder head | 4 | Jumper,L35 | reg1a,reg1c | — | no |
| SourceBus | 230.0 | Source (230 kV) | 1 | — | SubXF | — | no |

负荷母线共 25 个：701, 712, 713, 714, 718, 720, 722, 724, 725, 727, 728, 729, 730, 731, 732, 733, 734, 735, 736, 737, 738, 740, 741, 742, 744。无负荷母线共 14 个：702, 703, 704, 705, 706, 707, 708, 709, 710, 711, 775, 799, 799r, SourceBus。

## 4. 线路表

| 线路 | 类别 | Bus1 | Bus2 | 相 | LineCode | Length/mi | R1/Ω | X1/Ω | Imax/A |
|---|---|---|---|---|---|---|---|---|---|
| L1 | FeederLine | 701.1.2.3 | 702.1.2.3 | 3 | 722 | 0.96 | 0.057564 | 0.059897 | 268.2 |
| L2 | FeederLine | 702.1.2.3 | 705.1.2.3 | 3 | 724 | 0.4 | 0.1203 | 0.038674 | 34.7 |
| L3 | FeederLine | 702.1.2.3 | 713.1.2.3 | 3 | 723 | 0.36 | 0.055834 | 0.031839 | 88.3 |
| L4 | FeederLine | 702.1.2.3 | 703.1.2.3 | 3 | 722 | 1.32 | 0.07915 | 0.082358 | 189.9 |
| L5 | FeederLine | 703.1.2.3 | 727.1.2.3 | 3 | 724 | 0.24 | 0.072179 | 0.023205 | 43.1 |
| L6 | FeederLine | 703.1.2.3 | 730.1.2.3 | 3 | 723 | 0.6 | 0.093057 | 0.053064 | 147.1 |
| L7 | FeederLine | 704.1.2.3 | 714.1.2.3 | 3 | 724 | 0.08 | 0.02406 | 0.0077348 | 26.0 |
| L8 | FeederLine | 704.1.2.3 | 720.1.2.3 | 3 | 723 | 0.8 | 0.12408 | 0.070753 | 67.8 |
| L9 | FeederLine | 705.1.2.3 | 742.1.2.3 | 3 | 724 | 0.32 | 0.096238 | 0.030939 | 20.8 |
| L10 | FeederLine | 705.1.2.3 | 712.1.2.3 | 3 | 724 | 0.24 | 0.072179 | 0.023205 | 20.2 |
| L11 | FeederLine | 706.1.2.3 | 725.1.2.3 | 3 | 724 | 0.28 | 0.084209 | 0.027072 | 9.7 |
| L12 | FeederLine | 707.1.2.3 | 724.1.2.3 | 3 | 724 | 0.76 | 0.22857 | 0.073481 | 9.8 |
| L13 | FeederLine | 707.1.2.3 | 722.1.2.3 | 3 | 724 | 0.12 | 0.036089 | 0.011602 | 35.1 |
| L14 | FeederLine | 708.1.2.3 | 733.1.2.3 | 3 | 723 | 0.32 | 0.04963 | 0.028301 | 122.9 |
| L15 | FeederLine | 708.1.2.3 | 732.1.2.3 | 3 | 724 | 0.32 | 0.096238 | 0.030939 | 10.3 |
| L16 | FeederLine | 709.1.2.3 | 731.1.2.3 | 3 | 723 | 0.6 | 0.093057 | 0.053064 | 19.7 |
| L17 | FeederLine | 709.1.2.3 | 708.1.2.3 | 3 | 723 | 0.32 | 0.04963 | 0.028301 | 131.1 |
| L18 | FeederLine | 710.1.2.3 | 735.1.2.3 | 3 | 724 | 0.2 | 0.060149 | 0.019337 | 20.5 |
| L19 | FeederLine | 710.1.2.3 | 736.1.2.3 | 3 | 724 | 1.28 | 0.38495 | 0.12376 | 9.8 |
| L20 | FeederLine | 711.1.2.3 | 741.1.2.3 | 3 | 723 | 0.4 | 0.062038 | 0.035376 | 10.2 |
| L21 | FeederLine | 711.1.2.3 | 740.1.2.3 | 3 | 724 | 0.2 | 0.060149 | 0.019337 | 20.5 |
| L22 | FeederLine | 713.1.2.3 | 704.1.2.3 | 3 | 723 | 0.52 | 0.080649 | 0.045989 | 72.4 |
| L23 | FeederLine | 714.1.2.3 | 718.1.2.3 | 3 | 724 | 0.52 | 0.15639 | 0.050277 | 19.2 |
| L24 | FeederLine | 720.1.2.3 | 707.1.2.3 | 3 | 724 | 0.92 | 0.27669 | 0.088951 | 44.8 |
| L25 | FeederLine | 720.1.2.3 | 706.1.2.3 | 3 | 723 | 0.6 | 0.093057 | 0.053064 | 9.7 |
| L26 | FeederLine | 727.1.2.3 | 744.1.2.3 | 3 | 723 | 0.28 | 0.043427 | 0.024763 | 35.9 |
| L27 | FeederLine | 730.1.2.3 | 709.1.2.3 | 3 | 723 | 0.2 | 0.031019 | 0.017688 | 131.1 |
| L28 | FeederLine | 733.1.2.3 | 734.1.2.3 | 3 | 723 | 0.56 | 0.086853 | 0.049527 | 106.0 |
| L29 | FeederLine | 734.1.2.3 | 737.1.2.3 | 3 | 723 | 0.64 | 0.099261 | 0.056602 | 81.5 |
| L30 | FeederLine | 734.1.2.3 | 710.1.2.3 | 3 | 724 | 0.52 | 0.15639 | 0.050277 | 26.7 |
| L31 | FeederLine | 737.1.2.3 | 738.1.2.3 | 3 | 723 | 0.4 | 0.062038 | 0.035376 | 52.2 |
| L32 | FeederLine | 738.1.2.3 | 711.1.2.3 | 3 | 723 | 0.4 | 0.062038 | 0.035376 | 30.7 |
| L33 | FeederLine | 744.1.2.3 | 728.1.2.3 | 3 | 724 | 0.2 | 0.060149 | 0.019337 | 17.3 |
| L34 | FeederLine | 744.1.2.3 | 729.1.2.3 | 3 | 724 | 0.28 | 0.084209 | 0.027072 | 9.7 |
| L35 | FeederLine | 799r.1.2.3 | 701.1.2.3 | 3 | 721 | 1.85 | 0.079594 | 0.081743 | 369.6 |
| Jumper | Jumper | 799.2 | 799r.2 | 1 | — | 1 | 0.001 | 0 | 0.0 |

说明：

- L1–L35 全部为 `Phases=3`，`Bus1`/`Bus2` 均显式写出 `.1.2.3`；本表保留 DSS 原文，不按名称推断端点。
- `Jumper` 是 `Phases=1`，只连接 `799.2` 与 `799r.2`，不参与 L1–L35 计数。
- `R1`、`X1` 是全矩阵正序分量的整条线路总阻抗，不是 DSS 的 `Line.R1` 单长属性；计算口径见 `IEEE37_Line_Parameter_Analysis.md`。

## 5. 主馈线、分支与末端

按线路长度加权、从 `799r` 出发的最远路径为：

`799r → 701 → 702 → 703 → 730 → 709 → 708 → 733 → 734 → 737 → 738 → 711 → 741`

对应线路：

`L35 → L1 → L4 → L6 → L27 → L17 → L14 → L28 → L29 → L31 → L32 → L20`

路径长度约 7.970 mi。这里的“主馈线”是图论最长路径，不代表运行方式或保护配合的唯一主干；实际 PCB 分区可以按电气邻近性重组，但不得改变连接关系。

分支点（母线度 ≥ 3）：702、703、704、705、707、708、709、710、711、720、734、744、799、799r。其中 799、799r 是调压器边界，其余为馈线分支点。

末端节点（度 1，不含 SourceBus）：712、718、722、724、725、728、729、731、732、735、736、740、741、742、775。其中 775 是 XFM1 二次侧无负荷末端，不是馈线线路末端；其余 14 个是 L1–L35 的馈线末端。

## 6. 799、799r、701 的真实关系

DSS 中不存在一条名为“799–799r”的三相线路。三者关系是：

- `SubXF` 二次侧接 `799`；`799` 是调压器输入母线。
- `reg1a` 接 `799.1.2` → `799r.1.2`（A–B 相间，单相双绕组，4.8/4.8 kV，2000 kVA，Xhl=1%）。
- `reg1c` 接 `799.3.2` → `799r.3.2`（C–B 相间，单相双绕组，4.8/4.8 kV，2000 kVA，Xhl=1%）。
- `Jumper` 接 `799.2` → `799r.2`（B 相，1 mΩ）。
- `L35` 接 `799r.1.2.3` → `701.1.2.3`（LineCode 721，1.85 mi）。

因此 B 相通过 1 mΩ Jumper 直接连接，A、C 相经过调压器；799r 的 A/C 电压由调压器档位和负荷决定，不能假定等于 799。`701` 是 L35 之后的第一个馈线母线，不是调压器输出母线。

基态下 Jumper 电流近零（约 0.00015 A），因为 SubXF、reg1a、reg1c 的 B 相电流在 799.2 处相量和为零；Jumper 的作用是固定 B 相电位，不是基态功率通道。故障或严重不平衡时 Jumper 仍可能承载大电流，PCB 上不能按基态电流给它定尺寸。

## 7. 变压器与调压器形成的连接

| 设备 | 端子 1 | 端子 2 | 连接 | 额定 | 作用 |
|---|---|---|---|---|---|
| SubXF | SourceBus | 799 | Δ–Δ | 230/4.8 kV，2500 kVA | 主降压；其漏抗决定 799 的短路水平 |
| XFM1 | 709 | 775 | Δ–Δ | 4.8/0.48 kV，500 kVA | 负荷变压器支路；775 基态无负荷 |
| reg1a | 799.1.2 | 799r.1.2 | 单相 Δ–Δ | 4.8/4.8 kV，2000 kVA | Open-Delta 的 A–B 支路 |
| reg1c | 799.3.2 | 799r.3.2 | 单相 Δ–Δ | 4.8/4.8 kV，2000 kVA | Open-Delta 的 C–B 支路 |
| Jumper | 799.2 | 799r.2 | 单相线路 | 1 mΩ，0 mH | B 相旁路/直接连接 |

## 8. 图论检查

| 检查项 | 结果 | 说明 |
|---|---|---|
| 母线级连通分量 | 1 | 全部 39 个母线名连通 |
| 母线级边数 | 40 | 35 条馈线 + 1 Jumper + 4 个变压器/调压器 |
| 回路秩（多重边图） | 2 | E − V + C = 40 − 39 + 1 = 2，全部来自 799–799r 的并联设备 |
| 馈线本体（L1–L35）是否为树 | yes | 36 节点、35 边 |
| 馈线简单回路 | 0 | 无意外环路 |
| 并联边组 | 1 | 799–799r：reg1a、reg1c、Jumper |
| 重复线路定义 | 0 | 无同端点重复线路 |
| 孤立母线 | 0 | 无 |
| 相节点连通分量 | 1 | 含 4 个变压器设备节点；121 个相节点/设备节点全部连通 |
| 相别连接错误 | 0 | 无；三相线路均为 1-1/2-2/3-3，单相 Delta 负荷均为两节点 |

799–799r 之间的三条并联边不是“重复线路”：它们是两个单相调压器加一条 B 相 Jumper，属于原始模型的有意设计。除这组并联边外，L1–L35 构成严格的树，没有意外环路。

## 9. 负荷在节点上的分布

30 个负荷对象分布在 25 个母线；其中 701、714、722、742 各有两个以上对象。三个相间支路的名义功率分布为：

| 相间支路 | 支路数 | kW | kvar |
|---|---|---|---|
| 1-2 | 10 | 727 | 357 |
| 2-3 | 9 | 639 | 314 |
| 3-1 | 13 | 1091 | 530 |

C–A 支路负荷最重（1091 kW），A–B 次之（727 kW），B–C 最轻（639 kW）。这一不平衡是 Open-Delta 两台调压器负载差异的直接原因，详见 `IEEE37_Load_Analysis.md` 与 `IEEE37_Source_Analysis.md`。

## 10. 拓扑图

拓扑图 `IEEE37_Topology.png` 使用 `IEEE37_BusXY.csv` 的坐标作为底图，按电压等级着色，线路用实线、变压器用虚线、调压器/ Jumper 用不同线型，并标注 L1–L35、负荷节点和无负荷末端。图中的 799/799r 顶部区域经过纵向展开，以避免三个母线标签重叠；电气连接关系不变。

## 11. 结论

- 所有母线名、相节点和线路端点均可从 DSS 直接闭合，无需按名称猜测。
- 馈线本体是树；唯一的多重边是 799–799r 的调压器/Jumper 组合。
- 没有孤立母线、重复线路、未定义节点或相别连接错误。
- 775 是 XFM1 二次侧无负荷末端；799/799r 是调压器边界，不是负荷母线。
